<project name="DC_EMT_compare" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="xingy,1790623886" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="10" />
    <param name="sample_step" value="100" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14207" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="xingy, 1795646344" />
    <param name="labels" value="" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1345595085" link="1151450607">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1161166791" link="926761129">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="0.725" />
        <param name="ymax" value="0.925" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="958321931" link="1977608524">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="527378009" link="2051746292">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="521937549" link="1538298935">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.25" />
        <param name="ymax" value="0.15" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="690329879" link="1084129558">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1057626409" link="2124090389">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="39991391" link="1357858634">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1706036828" link="210614862">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1538667490" link="256668225">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="611462491" link="834491198">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="0.7" />
        <param name="ymax" value="1.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1243295899" link="563889135">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="916408913" link="993836873">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="-500.0" />
        <param name="ymax" value="3500.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1715812242" link="2012860348">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1167894547" link="1491110008">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="-6.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1882303637" link="577849767">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1379374538" link="1871067536">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1498799961" link="803149284">
      <path>
        <ref link="1550548117" />
        <ref link="262520137" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="347211751" link="498132548">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1157594266" link="1096685651">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="431674829" link="851648224">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="ymin" value="-10.0" />
        <param name="ymax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1801114389" link="286648132">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1126404438" link="953626131">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="445085105" link="2142923636">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1976906081" link="365876268">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1910974680" link="643680079">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1163610839" link="1930052832">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="762009808" link="60953964">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1545649241" link="667358754">
      <path>
        <ref link="1550548117" />
        <ref link="210953548" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2044315975" link="1139095383">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="927723725" link="1003748757">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-10.0" />
        <param name="ymax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1350460186" link="2096736640">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="573478469" link="1050769286">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1439591513" link="1239821824">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="671522597" link="1867266876">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2122600025" link="1257289312">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="564560129" link="219176280">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="306332757" link="1463559848">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="350789769" link="1187770252">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.08" />
        <param name="ymax" value="0.06" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="217881064" link="281124612">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="520972179" link="858306864">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="155574747" link="1872622721">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="482429964" link="1352684793">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1647408248" link="824375102">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1715930069" link="1984908209">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="0.965" />
        <param name="ymax" value="1.005" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="609839097" link="294365113">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="855755127" link="726608533">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-100.0" />
        <param name="ymax" value="600.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1161300620" link="1743124820">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1265454981" link="816484075">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1580007906" link="1492331089">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-15.0" />
        <param name="ymax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1777903156" link="618130120">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="176059076" link="1969476664">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="652680144" link="14057466">
      <path>
        <ref link="1550548117" />
        <ref link="1843787529" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="564528793" link="1475717137">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="60054504" link="1302595056">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="mQ_ups_avm" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="889679014" link="1590688787">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="mP_ups_avm" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1154473693" link="422973635">
      <path>
        <ref link="1550548117" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1104807305" link="533066556">
      <path>
        <ref link="1550548117" />
        <ref link="2141747946" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="9.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1847851804" link="1580135128">
      <path>
        <ref link="1550548117" />
        <ref link="2141747946" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="0.045" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="264387406" link="540281920">
      <path>
        <ref link="1550548117" />
        <ref link="2141747946" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1977572764" link="984121252">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2065743848" link="342063979">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="508569579" link="2007055490">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1896399580" link="934143020">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="ymin" value="0.00522372528616" />
        <param name="ymax" value="1.9101144641" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="596782968" link="1600222823">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1429737514" link="619075337">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2055159758" link="1696804627">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1287612626" link="1700104366">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="744965167" link="568194868">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="81600981" link="505823457">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="983960204" link="674152420">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1581343419" link="161248858">
      <path>
        <ref link="1550548117" />
        <ref link="1410785871" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1066050443" link="984121252">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1036990567" link="342063979">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="807289738" link="2007055490">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1177523938" link="934143020">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1599499590" link="1600222823">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="279086368" link="619075337">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1465704751" link="1696804627">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1227460614" link="1700104366">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1375696930" link="568194868">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="741198812" link="505823457">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.9" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1498129308" link="674152420">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1000183449" link="161248858">
      <path>
        <ref link="1550548117" />
        <ref link="372728578" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1499505565" link="1188125301">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1053399324" link="1005123241">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="955185118" link="899397274">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="273531711" link="1403062492">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="901306378" link="882957404">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1827459565" link="2128533507">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1853309872" link="1531423237">
      <path>
        <ref link="1550548117" />
        <ref link="555639135" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="877087703" link="984121252">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1765131612" link="342063979">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1199550548" link="2007055490">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1438780253" link="934143020">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="631611123" link="1600222823">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="337024495" link="619075337">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="126337902" link="1696804627">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1081116821" link="1700104366">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="408591532" link="568194868">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="31286775" link="505823457">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1185469698" link="674152420">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="846735958" link="161248858">
      <path>
        <ref link="1550548117" />
        <ref link="1458004435" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="1971648768" group="" url="" version="" build="" crc="132464245" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="898126931" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="1550548117" name="DC_EMT_compare:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DC_EMT_compare:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="56877544" group="" url="" version="" build="" crc="21450620" view="false" date="1795585149">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1391958428" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="969229608" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Sticky classid="Sticky" id="1231209473" x="1440" y="1260" w="342" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[UPS AVM]]></Sticky>
        <User classid="UserCmp" id="683408402" name="master:datalabel" x="522" y="1080" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vgrid1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:nodeloop" id="2095158016" x="738" y="1044" w="14" h="80" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2127918045" name="" x="504" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms3ph" id="1551010380" x="846" y="846" w="80" h="59" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="73810968">
            <param name="Type" value="1" />
            <param name="View" value="1" />
            <param name="Scale" value="0.48 [kV]" />
            <param name="Ts" value="0.02 [s]" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0 [kV]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="176675870" name="master:datalabel" x="918" y="846" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1442967389" name="master:pgb" x="918" y="846" w="51" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vrms1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="110733743" name="" x="882" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1300444093" name="" x="738" y="1008" w="82" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
          <vertex x="72" y="-162" />
        </Wire>
        <User classid="UserCmp" id="524469398" name="master:current_scaler" x="1242" y="1062" w="80" h="88" z="1" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="30" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:battery" id="2105597486" x="1602" y="1242" w="44" h="31" z="120" orient="3" defn="master:battery" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="120070647">
            <param name="Name" value="Bat" />
            <param name="Type" value="0" />
            <param name="Enom" value="0.4 [kV]" />
            <param name="Qrated" value="0.65 [kA*hr]" />
            <param name="Inom" value="300 [%]" />
            <param name="SOCint" value="50 [%]" />
            <param name="SOC" value="SOC" />
            <param name="Qnom" value="0.95 [pu]" />
            <param name="loss" value="0.005 [pu]" />
            <param name="Eexp" value="1.03 [pu]" />
            <param name="Qexp" value="0.4 [pu]" />
            <param name="Efull" value="1.15 [pu]" />
            <param name="SOCv1" value="100 [%]" />
            <param name="V1" value="1.15 [pu]" />
            <param name="SOCv2" value="98 [%]" />
            <param name="V2" value="1.1333 [pu]" />
            <param name="SOCv3" value="95 [%]" />
            <param name="V3" value="1.1167 [pu]" />
            <param name="SOCv4" value="92 [%]" />
            <param name="V4" value="1.1 [pu]" />
            <param name="SOCv5" value="88 [%]" />
            <param name="V5" value="1.075 [pu]" />
            <param name="SOCv6" value="82 [%]" />
            <param name="V6" value="1.0583 [pu]" />
            <param name="SOCv7" value="20 [%]" />
            <param name="V7" value="1.025 [pu]" />
            <param name="SOCv8" value="10 [%]" />
            <param name="V8" value="1.025 [pu]" />
            <param name="SOCv9" value="6 [%]" />
            <param name="V9" value="1.0083 [pu]" />
            <param name="SOCv10" value="1.26 [%]" />
            <param name="V10" value="0.9083 [pu]" />
            <param name="SOCr1" value="97 [%]" />
            <param name="R1" value="0.005 [pu]" />
            <param name="SOCr2" value="94 [%]" />
            <param name="R2" value="0.005 [pu]" />
            <param name="SOCr3" value="90 [%]" />
            <param name="R3" value="0.005 [pu]" />
            <param name="SOCr4" value="85 [%]" />
            <param name="R4" value="0.005 [pu]" />
            <param name="SOCr5" value="50 [%]" />
            <param name="R5" value="0.005 [pu]" />
            <param name="SOCr6" value="15 [%]" />
            <param name="R6" value="0.005 [pu]" />
            <param name="SOCr7" value="10 [%]" />
            <param name="R7" value="0.005 [pu]" />
            <param name="SOCr8" value="6 [%]" />
            <param name="R8" value="0.005 [pu]" />
            <param name="SOCr9" value="3 [%]" />
            <param name="R9" value="0.005 [pu]" />
            <param name="SOCr10" value="0 [%]" />
            <param name="R10" value="0.005 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1305282907" name="" x="1530" y="1026" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1516190993" name="" x="1530" y="1062" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723711076" name="" x="1584" y="1026" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1980098061" name="" x="1620" y="1062" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="911825564" name="master:datalabel" x="1458" y="990" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1987474254" name="master:datalabel" x="1746" y="990" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="558403562" name="master:datalabel" x="1458" y="1098" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="theta_pll1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="238672955" name="master:datalabel" x="1746" y="1098" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="theta_pll1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="450359393" name="" x="1332" y="1044" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="234" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="780605602" name="" x="1638" y="936" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
          <vertex x="234" y="108" />
        </Wire>
        <User classid="UserCmp" id="1108568636" name="master:datalabel" x="1548" y="1170" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="38708089" name="master:datalabel" x="1656" y="1170" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="427783101" x="1602" y="936" w="80" h="41" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRKBP1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.000 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="312838722" name="" x="1278" y="1044" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="666348739" name="" x="1818" y="1044" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" id="2092535637" name="master:datalabel" x="1152" y="846" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="UPS_mode1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1941288501" name="master:pgb" x="1152" y="810" w="84" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="UPS_mode1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1674830910" name="" x="1116" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1132258254" name="master:datalabel" x="990" y="846" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="361473827" name="" x="990" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="71763569" name="" x="1152" y="846" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1820538594" name="" x="1152" y="846" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="18" />
        </Wire>
        <User classid="UserCmp" id="831585999" name="master:datalabel" x="1206" y="972" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="547712803" name="master:datalabel" x="1278" y="972" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="90228178" name="master:datalabel" x="1242" y="972" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKBP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="376879864" name="" x="648" y="1044" w="424" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="414" y="0" />
        </Wire>
        <User classid="UserCmp" id="1280382860" name="master:multimeter" x="1080" y="1044" w="44" h="54" z="40" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="mP_ups_avm" />
            <param name="Q" value="mQ_ups_avm" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="364634133" name="" x="1098" y="1044" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="277507219" name="master:current_scaler" x="2016" y="1062" w="80" h="88" z="1" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="10" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1057768158" x="2106" y="1044" w="44" h="80" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1920801305" name="" x="2142" y="1044" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="578634338" name="" x="2142" y="1008" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="90" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1844322416" name="" x="2142" y="1080" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="90" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1312310005" name="" x="2052" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1138179524" x="2538" y="1260" w="378" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Computing Loads]]></Sticky>
        <Sticky classid="Sticky" id="5084497" x="2160" y="1260" w="270" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[PSU AVM]]></Sticky>
        <Wire classid="WireOrthogonal" id="1041553536" name="" x="2376" y="900" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="426688075" name="" x="2376" y="936" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1439992738" name="" x="2376" y="1026" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1214789440" name="" x="2376" y="1062" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1197148752" name="" x="2376" y="1152" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="966090110" name="" x="2376" y="1188" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1714444247" name="" x="2664" y="900" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2008986668" name="" x="2664" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2144393632" name="" x="2664" y="1026" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1907424930" name="" x="2664" y="1062" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1649856010" name="" x="2664" y="1152" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1644102952" name="" x="2664" y="1188" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1076552960" name="master:datalabel" x="1062" y="972" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mP_ups_avm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1188379727" name="master:datalabel" x="1062" y="1008" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mQ_ups_avm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="50619702" name="master:pgb" x="1098" y="972" w="89" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="mP_ups_avm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="106046621" name="master:pgb" x="1098" y="1008" w="91" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="mQ_ups_avm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="787629160" name="" x="1062" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1307726608" name="" x="1062" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:annotation" id="1807101784" x="918" y="1008" w="68" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="480V" />
            <param name="AL2" value="AC; LL-RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="130263783" x="1602" y="990" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="6380798" x="2448" y="864" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="2006382703" x="2448" y="990" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1025699442" x="2448" y="1116" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1466184239" x="2700" y="864" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1813803204" x="2700" y="990" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="2124516480" x="2700" y="1116" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1610490216" x="1926" y="1008" w="68" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="480V" />
            <param name="AL2" value="AC; LL-RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1983878433" name="DC_EMT_lib:Voltage_Dip_Generator" x="432" y="1080" w="137" h="78" z="20" orient="0" defn="DC_EMT_lib:Voltage_Dip_Generator" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="112441818">
            <param name="t_dip" value="2" />
            <param name="t_clear" value="2.5" />
            <param name="V_set" value="1" />
            <param name="V_dip" value="0.55" />
            <param name="rate_dip" value="10" />
            <param name="rate_rec" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="999871589" name="DC_EMT_lib:AC_Grid_Eq" x="648" y="1116" w="106" h="89" z="60" orient="0" defn="DC_EMT_lib:AC_Grid_Eq" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="85281039">
            <param name="Fbase" value="60" />
            <param name="Sbase_g" value="100" />
            <param name="Vbase_g" value="0.48" />
            <param name="Lg" value="1e-9" />
            <param name="Rg" value="1e-9" />
            <param name="Vg" value="Vgrid1" />
            <param name="Fg" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="555639135" name="DC_EMT_lib:Buck_Avg_Model" x="2592" y="918" w="152" h="89" z="50" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1275320085" name="DC_EMT_lib:Buck_Avg_Model" x="2592" y="1044" w="152" h="89" z="90" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="324320724" name="DC_EMT_lib:Buck_Avg_Model" x="2592" y="1170" w="152" h="89" z="130" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1410785871" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2304" y="918" w="152" h="89" z="30" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="372728578" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2304" y="1044" w="152" h="89" z="80" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1458004435" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2304" y="1170" w="152" h="89" z="110" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="980485865" name="DC_EMT_lib:VRT_Curve" x="1062" y="846" w="117" h="55" z="290" orient="0" defn="DC_EMT_lib:VRT_Curve" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="119307257">
            <param name="NORMAL_high" value="1.1" />
            <param name="NORMAL_low" value="0.9" />
            <param name="HV_t1" value="0.0" />
            <param name="HV_t2" value="0.0" />
            <param name="HV_t3" value="1.0" />
            <param name="HV_t4" value="2.0" />
            <param name="HV_v1" value="1.3" />
            <param name="HV_v2" value="1.3" />
            <param name="HV_v3" value="1.2" />
            <param name="HV_v4" value="1.1" />
            <param name="LV_t1" value="0.0" />
            <param name="LV_t2" value="0.5" />
            <param name="LV_t3" value="1.5" />
            <param name="LV_t4" value="2.0" />
            <param name="LV_v1" value="0.5" />
            <param name="LV_v2" value="0.5" />
            <param name="LV_v3" value="0.7" />
            <param name="LV_v4" value="0.9" />
            <param name="t_init" value="1" />
            <param name="T_delay" value="0.2" />
            <param name="T_recon" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1380583968" name="DC_EMT_lib:Mode_Control" x="1242" y="918" w="122" h="117" z="300" orient="0" defn="DC_EMT_lib:Mode_Control" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95682644" />
        </User>
        <User classid="UserCmp" id="262520137" name="DC_EMT_lib:AFE_Avg_Model" x="1458" y="1044" w="152" h="116" z="310" orient="0" defn="DC_EMT_lib:AFE_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="62392657">
            <param name="Vbase" value="0.48000" />
            <param name="vdc_nom" value="0.80000" />
            <param name="Sbase" value="1.50000" />
            <param name="Fbase" value="60.00000" />
            <param name="c_dc_pu" value="10.00000" />
            <param name="l_afe_pu" value="0.2000" />
            <param name="r_afe_pu" value="0.00300" />
            <param name="fbw_pll_afe" value="15" />
            <param name="zt_pll_afe" value="1" />
            <param name="fbw_c_afe" value="400" />
            <param name="zt_c_afe" value="0.707" />
            <param name="fbw_dc_afe" value="20" />
            <param name="zt_dc_afe" value="0.707" />
          </paramlist>
          <paramlist name="" link="1151450607">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1871067536">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1491110008">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="993836873">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="834491198">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1357858634">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1538298935">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="926761129">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1843787529" name="DC_EMT_lib:VSI_Avg_Model" x="1746" y="1044" w="152" h="116" z="440" orient="0" defn="DC_EMT_lib:VSI_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="52496640">
            <param name="Vbase" value="0.48000" />
            <param name="Sbase" value="1.50000" />
            <param name="Fbase" value="60.00000" />
            <param name="c_vsi_pu" value="1.0" />
            <param name="l_vsi_pu" value="0.05000" />
            <param name="r_vsi_pu" value="0.00300" />
            <param name="fbw_c_vsi" value="500" />
            <param name="zt_c_vsi" value="0.707" />
            <param name="fbw_v_vsi" value="100" />
            <param name="zt_v_vsi" value="1" />
            <param name="fbw_pa_vsi" value="0.5" />
            <param name="zt_pa_vsi" value="1" />
          </paramlist>
          <paramlist name="" link="1139095383">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1969476664">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1492331089">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="726608533">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1984908209">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1872622721">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1187770252">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1257289312">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1050769286">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1003748757">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="210953548" name="DC_EMT_lib:DCDC_Avg_Model" x="1602" y="1170" w="116" h="152" z="430" orient="0" defn="DC_EMT_lib:DCDC_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="621890">
            <param name="VbatKV" value="0.4" />
            <param name="Vups_dcKV" value="0.8" />
            <param name="SbaseMVA" value="1.5" />
            <param name="freqBase" value="60.00000" />
            <param name="c_bat_pu" value="0.50000" />
            <param name="l_bat_pu" value="0.20000" />
            <param name="fbw_v_ups" value="20" />
            <param name="zt_v_ups" value="1" />
            <param name="fbw_c_bat" value="500" />
            <param name="zt_c_bat" value="0.707" />
            <param name="P_ref_pu" value="0.0" />
            <param name="Kdroop" value="0.0" />
            <param name="ramp_rate_limit" value="0.5" />
          </paramlist>
          <paramlist name="" link="286648132">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1930052832">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="365876268">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="953626131">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2141747946" name="DC_EMT_lib:Square_Resistor_Load" x="2808" y="918" w="118" h="89" z="70" orient="0" defn="DC_EMT_lib:Square_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="121543067">
            <param name="Name" value="SQUARE_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="1.00000" />
            <param name="t_wave_start" value="6.00000" />
            <param name="f_data" value="0.50000" />
            <param name="ah_sqr" value="0.30000" />
            <param name="DutyRatio" value="0.70000" />
            <param name="Pload_ramp" value="0.50000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="20258259">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="914093142">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="421378595">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1489842599">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1629062854" x="2178" y="900" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase a" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="710543259" x="2178" y="1026" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase b" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="2056543631" x="2178" y="1152" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase c" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="498132548" name="frame" link="-1" x="2988" y="702" w="882" h="594">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="498132548">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1096685651" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1096685651">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="422973635" name="Vrms1" link="1442967389" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="851648224" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="851648224">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1590688787" name="mP_ups_avm" link="50619702" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1475717137" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1475717137">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1302595056" name="mQ_ups_avm" link="106046621" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="45616545" name="DC_EMT_lib:Square_Resistor_Load" x="2808" y="1044" w="118" h="89" z="100" orient="0" defn="DC_EMT_lib:Square_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="121543067">
            <param name="Name" value="SQUARE_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="1.00000" />
            <param name="t_wave_start" value="6.00000" />
            <param name="f_data" value="0.50000" />
            <param name="ah_sqr" value="0.30000" />
            <param name="DutyRatio" value="0.70000" />
            <param name="Pload_ramp" value="0.50000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="20258259">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="914093142">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="421378595">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1489842599">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="458374945" name="DC_EMT_lib:Square_Resistor_Load" x="2808" y="1170" w="118" h="89" z="140" orient="0" defn="DC_EMT_lib:Square_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="121543067">
            <param name="Name" value="SQUARE_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="1.00000" />
            <param name="t_wave_start" value="6.00000" />
            <param name="f_data" value="0.50000" />
            <param name="ah_sqr" value="0.30000" />
            <param name="DutyRatio" value="0.70000" />
            <param name="Pload_ramp" value="0.50000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="20258259">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="914093142">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="421378595">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1489842599">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1479332660" x="288" y="108" w="846" h="324" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 10pt" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF808080" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[The time-domain simulation consists of three stages:

1. Initialization (t = 0–2 s): The IT load is initialized to 0.6 pu.

2. Grid-side disturbance (t = 2 s): A voltage dip is applied at t = 2 s, and the voltage begins to recover at t = 2.5 s.

3. Workload-side disturbance (t = 6 s onward): A periodic square-wave variation is applied to the IT workload to represent power demand fluctuations associated with AI training tasks.


]]></Sticky>
      </schematic>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="430986140" name="DC_EMT_compare:DS" z="-1" view="false" instance="0">
      <call link="1550548117" name="DC_EMT_compare:Main" z="-1" view="true" instance="0">
        <call link="1983878433" name="DC_EMT_lib:Voltage_Dip_Generator" z="20" view="false" instance="0" />
        <call link="1410785871" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="30" view="false" instance="0">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="0" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="1" />
        </call>
        <call link="555639135" name="DC_EMT_lib:Buck_Avg_Model" z="50" view="false" instance="0">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="2" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="3" />
        </call>
        <call link="999871589" name="DC_EMT_lib:AC_Grid_Eq" z="60" view="false" instance="0" />
        <call link="2141747946" name="DC_EMT_lib:Square_Resistor_Load" z="70" view="false" instance="0" />
        <call link="372728578" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="80" view="false" instance="1">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="4" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="5" />
        </call>
        <call link="1275320085" name="DC_EMT_lib:Buck_Avg_Model" z="90" view="false" instance="1">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="6" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="7" />
        </call>
        <call link="45616545" name="DC_EMT_lib:Square_Resistor_Load" z="100" view="false" instance="1" />
        <call link="1458004435" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="110" view="false" instance="2">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="8" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="9" />
        </call>
        <call link="324320724" name="DC_EMT_lib:Buck_Avg_Model" z="130" view="false" instance="2">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="10" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="11" />
        </call>
        <call link="458374945" name="DC_EMT_lib:Square_Resistor_Load" z="140" view="false" instance="2" />
        <call link="980485865" name="DC_EMT_lib:VRT_Curve" z="290" view="false" instance="0" />
        <call link="1380583968" name="DC_EMT_lib:Mode_Control" z="300" view="false" instance="0" />
        <call link="262520137" name="DC_EMT_lib:AFE_Avg_Model" z="310" view="false" instance="0">
          <call link="1244716185" name="DC_EMT_lib:Reset_PI" z="810" view="false" instance="12" />
          <call link="2059362471" name="DC_EMT_lib:Reset_PI" z="1020" view="false" instance="13" />
          <call link="2074855453" name="DC_EMT_lib:Reset_PI" z="1130" view="false" instance="14" />
          <call link="916271181" name="DC_EMT_lib:Reset_PI" z="1140" view="false" instance="15" />
        </call>
        <call link="210953548" name="DC_EMT_lib:DCDC_Avg_Model" z="430" view="false" instance="0">
          <call link="897940304" name="DC_EMT_lib:Reset_PI" z="760" view="false" instance="16" />
          <call link="1738134636" name="DC_EMT_lib:Reset_PI" z="810" view="false" instance="17" />
        </call>
        <call link="1843787529" name="DC_EMT_lib:VSI_Avg_Model" z="440" view="false" instance="0">
          <call link="54626200" name="DC_EMT_lib:Reset_PI" z="850" view="false" instance="18" />
          <call link="853371496" name="DC_EMT_lib:Reset_PI" z="960" view="false" instance="19" />
          <call link="762853395" name="DC_EMT_lib:Reset_PI" z="970" view="false" instance="20" />
          <call link="1915185249" name="DC_EMT_lib:Reset_PI" z="1070" view="false" instance="21" />
          <call link="703814987" name="DC_EMT_lib:Reset_PI" z="1080" view="false" instance="22" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>