<project name="DC_EMT_normal_oscillation" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="xingy,1795726030" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="10" />
    <param name="sample_step" value="500" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="xingy, 1795765562" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="26837054" link="1999882430">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="271441187" link="1573116675">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="872411590" link="826920610">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0" />
        <param name="ymax" value="40.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1025460080" link="1562098685">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.25" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1088346283" link="931840492">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="568849385" link="887592119">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1361528263" link="1030680230">
      <path>
        <ref link="489880049" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="221915436" link="1139095383">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1598867843" link="1003748757">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2073651784" link="2096736640">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1183645375" link="1050769286">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1735404129" link="1239821824">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="436164084" link="1867266876">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="58243499" link="1257289312">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="820858937" link="219176280">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="374891247" link="1463559848">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="274597134" link="1187770252">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="80674245" link="281124612">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="653608654" link="858306864">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1193486429" link="1872622721">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1021782078" link="1352684793">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1150863758" link="824375102">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1530041985" link="1984908209">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="762984171" link="294365113">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1445369041" link="726608533">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="517754766" link="1743124820">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1457325915" link="816484075">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="684252254" link="1492331089">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="768437264" link="618130120">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1280527941" link="1969476664">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="449637987" link="14057466">
      <path>
        <ref link="489880049" />
        <ref link="2105987311" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="298134862" link="1151450607">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2089479286" link="926761129">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1947145456" link="1977608524">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1001334043" link="2051746292">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1815273919" link="1538298935">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1971181038" link="1084129558">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="241627675" link="2124090389">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1459820873" link="1357858634">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="354495612" link="210614862">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1044169270" link="256668225">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1805899097" link="834491198">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1483333527" link="563889135">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="823163144" link="993836873">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1617697747" link="2012860348">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1091552011" link="1491110008">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="328129356" link="577849767">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1099998443" link="1871067536">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="768609430" link="803149284">
      <path>
        <ref link="489880049" />
        <ref link="1044242246" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="2060295372" group="" url="" version="" build="" crc="37210468" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1842982180" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="489880049" name="DC_EMT_normal_oscillation:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="DC_EMT_normal_oscillation:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="711172134" group="" url="" version="" build="" crc="100960898" view="false" date="1795765561">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1973925281" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1452865284" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Sticky classid="Sticky" id="928943746" x="2088" y="1116" w="342" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[UPS AVM]]></Sticky>
        <User classid="UserCmp" defn="master:nodeloop" id="150991452" x="1386" y="900" w="14" h="80" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms3ph" id="1277892588" x="1494" y="702" w="80" h="59" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="73810968">
            <param name="Type" value="1" />
            <param name="View" value="1" />
            <param name="Scale" value="0.48 [kV]" />
            <param name="Ts" value="0.02 [s]" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0 [kV]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1180912198" name="master:datalabel" x="1566" y="702" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1147849978" name="master:pgb" x="1566" y="702" w="51" h="40" z="650" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vrms1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="909725980" name="" x="1530" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1394910038" name="" x="1386" y="864" w="82" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
          <vertex x="72" y="-162" />
        </Wire>
        <User classid="UserCmp" id="291375197" name="master:current_scaler" x="1890" y="918" w="80" h="88" z="1" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="30" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:battery" id="758962314" x="2250" y="1098" w="44" h="31" z="270" orient="3" defn="master:battery" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="120070647">
            <param name="Name" value="Bat" />
            <param name="Type" value="0" />
            <param name="Enom" value="0.4 [kV]" />
            <param name="Qrated" value="0.65 [kA*hr]" />
            <param name="Inom" value="300 [%]" />
            <param name="SOCint" value="50 [%]" />
            <param name="SOC" value="SOC" />
            <param name="Qnom" value="0.95 [pu]" />
            <param name="loss" value="0.005 [pu]" />
            <param name="Eexp" value="1.03 [pu]" />
            <param name="Qexp" value="0.4 [pu]" />
            <param name="Efull" value="1.15 [pu]" />
            <param name="SOCv1" value="100 [%]" />
            <param name="V1" value="1.15 [pu]" />
            <param name="SOCv2" value="98 [%]" />
            <param name="V2" value="1.1333 [pu]" />
            <param name="SOCv3" value="95 [%]" />
            <param name="V3" value="1.1167 [pu]" />
            <param name="SOCv4" value="92 [%]" />
            <param name="V4" value="1.1 [pu]" />
            <param name="SOCv5" value="88 [%]" />
            <param name="V5" value="1.075 [pu]" />
            <param name="SOCv6" value="82 [%]" />
            <param name="V6" value="1.0583 [pu]" />
            <param name="SOCv7" value="20 [%]" />
            <param name="V7" value="1.025 [pu]" />
            <param name="SOCv8" value="10 [%]" />
            <param name="V8" value="1.025 [pu]" />
            <param name="SOCv9" value="6 [%]" />
            <param name="V9" value="1.0083 [pu]" />
            <param name="SOCv10" value="1.26 [%]" />
            <param name="V10" value="0.9083 [pu]" />
            <param name="SOCr1" value="97 [%]" />
            <param name="R1" value="0.005 [pu]" />
            <param name="SOCr2" value="94 [%]" />
            <param name="R2" value="0.005 [pu]" />
            <param name="SOCr3" value="90 [%]" />
            <param name="R3" value="0.005 [pu]" />
            <param name="SOCr4" value="85 [%]" />
            <param name="R4" value="0.005 [pu]" />
            <param name="SOCr5" value="50 [%]" />
            <param name="R5" value="0.005 [pu]" />
            <param name="SOCr6" value="15 [%]" />
            <param name="R6" value="0.005 [pu]" />
            <param name="SOCr7" value="10 [%]" />
            <param name="R7" value="0.005 [pu]" />
            <param name="SOCr8" value="6 [%]" />
            <param name="R8" value="0.005 [pu]" />
            <param name="SOCr9" value="3 [%]" />
            <param name="R9" value="0.005 [pu]" />
            <param name="SOCr10" value="0 [%]" />
            <param name="R10" value="0.005 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="153535003" name="" x="2178" y="882" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="347473657" name="" x="2178" y="918" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="728845926" name="" x="2232" y="882" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="859983976" name="" x="2268" y="918" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1602692157" name="master:datalabel" x="2106" y="846" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1573122596" name="master:datalabel" x="2394" y="846" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="432548767" name="master:datalabel" x="2106" y="954" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="theta_pll1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="468553182" name="master:datalabel" x="2394" y="954" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="theta_pll1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2014501828" name="" x="1980" y="900" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="234" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2036863906" name="" x="2286" y="792" w="244" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
          <vertex x="234" y="108" />
        </Wire>
        <User classid="UserCmp" id="704850305" name="master:datalabel" x="2196" y="1026" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="586078304" name="master:datalabel" x="2304" y="1026" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="291144178" x="2250" y="792" w="80" h="41" z="610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRKBP1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.000 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="342312162" name="" x="1926" y="900" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963278267" name="" x="2466" y="900" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" id="1891262780" name="master:datalabel" x="1800" y="702" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="UPS_mode1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1074137912" name="master:pgb" x="1800" y="666" w="84" h="40" z="660" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="UPS_mode1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="618833904" name="" x="1764" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="186564631" name="master:datalabel" x="1638" y="702" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1244735861" name="" x="1638" y="702" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043782130" name="" x="1800" y="702" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="649774242" name="" x="1800" y="702" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="18" />
        </Wire>
        <User classid="UserCmp" id="1198429240" name="master:datalabel" x="1854" y="828" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1463159183" name="master:datalabel" x="1926" y="828" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKI1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="803289798" name="master:datalabel" x="1890" y="828" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRKBP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1161540926" name="" x="1296" y="900" w="424" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="414" y="0" />
        </Wire>
        <User classid="UserCmp" id="2119590232" name="master:multimeter" x="1728" y="900" w="44" h="54" z="200" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="mi_ups_abc" />
            <param name="P" value="mP_ups_avm" />
            <param name="Q" value="mQ_ups_avm" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1619583027" name="" x="1746" y="900" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="639291568" name="master:current_scaler" x="2664" y="918" w="80" h="88" z="1" orient="4" defn="master:current_scaler" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="82431650">
            <param name="Name" value="" />
            <param name="G_CDCS" value="10" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="2034962291" x="2754" y="900" w="44" h="80" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1750220070" name="" x="2790" y="900" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1118768665" name="" x="2790" y="864" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="90" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2032550953" name="" x="2790" y="936" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="90" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1540855080" name="" x="2700" y="900" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="289783808" x="3186" y="1116" w="378" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[Computing Loads]]></Sticky>
        <Sticky classid="Sticky" id="680726996" x="2808" y="1116" w="270" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 18pt, style=Bold" />
            <param name="align" value="1" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFFFFFF" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[PSU AVM]]></Sticky>
        <Wire classid="WireOrthogonal" id="848400555" name="" x="3024" y="756" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1161109754" name="" x="3024" y="792" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="444437113" name="" x="3024" y="882" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="477779160" name="" x="3024" y="918" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1909264170" name="" x="3024" y="1008" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1328624223" name="" x="3024" y="1044" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1871464546" name="" x="3312" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2063945091" name="" x="3312" y="792" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="791685013" name="" x="3312" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1439030422" name="" x="3312" y="918" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="780779737" name="" x="3312" y="1008" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="910329470" name="" x="3312" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="663535268" name="master:datalabel" x="1710" y="828" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mP_ups_avm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1692652390" name="master:datalabel" x="1710" y="864" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mQ_ups_avm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="560873516" name="master:pgb" x="1746" y="828" w="89" h="40" z="630" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="mP_ups_avm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="434386978" name="master:pgb" x="1746" y="864" w="91" h="40" z="600" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="mQ_ups_avm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1995270240" name="" x="1710" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="775299160" name="" x="1710" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:annotation" id="263743816" x="1566" y="864" w="68" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="480V" />
            <param name="AL2" value="AC; LL-RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="111610961" x="2250" y="846" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="420374112" x="3096" y="720" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="2099787852" x="3096" y="846" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="67889004" x="3096" y="972" w="34" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="800V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1632707368" x="3348" y="720" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="201630724" x="3348" y="846" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="902072871" x="3348" y="972" w="28" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="48V" />
            <param name="AL2" value="DC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="763516681" x="2574" y="864" w="68" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="480V" />
            <param name="AL2" value="AC; LL-RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1782413739" name="DC_EMT_lib:Buck_Avg_Model" x="3240" y="774" w="152" h="89" z="210" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="651108672" name="DC_EMT_lib:Buck_Avg_Model" x="3240" y="900" w="152" h="89" z="240" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1404979368" name="DC_EMT_lib:Buck_Avg_Model" x="3240" y="1026" w="152" h="89" z="280" orient="0" defn="DC_EMT_lib:Buck_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="59993505">
            <param name="VpsuKV" value="0.8" />
            <param name="VloadKV" value="0.04800" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="2.5" />
            <param name="l_buck_pu" value="5.0" />
            <param name="fbw_v_buck" value="20" />
            <param name="zt_v_buck" value="1" />
            <param name="fbw_c_buck" value="500" />
            <param name="zt_c_buck" value="0.707" />
          </paramlist>
          <paramlist name="" link="1188125301">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="882957404">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1005123241">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="650660346" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2952" y="774" w="152" h="89" z="190" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1232688840" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2952" y="900" w="152" h="89" z="230" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="4339755" name="DC_EMT_lib:PFC_PSU_Avg_Model" x="2952" y="1026" w="152" h="89" z="260" orient="0" defn="DC_EMT_lib:PFC_PSU_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5931488">
            <param name="VbaseKV" value="0.48000" />
            <param name="VDCKV" value="0.80000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="freqBase" value="60.00000" />
            <param name="c_dc_pu" value="10" />
            <param name="l_pfc_pu" value="0.10000" />
            <param name="r_pfc_pu" value="0.00300" />
            <param name="fbw_v_pfc" value="10" />
            <param name="zt_v_pfc" value="1" />
            <param name="fbw_c_pfc" value="5000" />
            <param name="zt_c_pfc" value="0.707" />
          </paramlist>
          <paramlist name="" link="984121252">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="505823457">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1696804627">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="934143020">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="342063979">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1265809185" name="DC_EMT_lib:VRT_Curve" x="1710" y="702" w="117" h="55" z="350" orient="0" defn="DC_EMT_lib:VRT_Curve" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="119307257">
            <param name="NORMAL_high" value="1.1" />
            <param name="NORMAL_low" value="0.9" />
            <param name="HV_t1" value="0.0" />
            <param name="HV_t2" value="0.0" />
            <param name="HV_t3" value="1.0" />
            <param name="HV_t4" value="2.0" />
            <param name="HV_v1" value="1.3" />
            <param name="HV_v2" value="1.3" />
            <param name="HV_v3" value="1.2" />
            <param name="HV_v4" value="1.1" />
            <param name="LV_t1" value="0.0" />
            <param name="LV_t2" value="0.5" />
            <param name="LV_t3" value="1.5" />
            <param name="LV_t4" value="2.0" />
            <param name="LV_v1" value="0.5" />
            <param name="LV_v2" value="0.5" />
            <param name="LV_v3" value="0.7" />
            <param name="LV_v4" value="0.9" />
            <param name="t_init" value="1" />
            <param name="T_delay" value="0.2" />
            <param name="T_recon" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1642042901" name="DC_EMT_lib:Mode_Control" x="1890" y="774" w="122" h="117" z="360" orient="0" defn="DC_EMT_lib:Mode_Control" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95682644" />
        </User>
        <User classid="UserCmp" id="1044242246" name="DC_EMT_lib:AFE_Avg_Model" x="2106" y="900" w="152" h="116" z="370" orient="0" defn="DC_EMT_lib:AFE_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="62392657">
            <param name="Vbase" value="0.48000" />
            <param name="vdc_nom" value="0.80000" />
            <param name="Sbase" value="1.50000" />
            <param name="Fbase" value="60.00000" />
            <param name="c_dc_pu" value="10.00000" />
            <param name="l_afe_pu" value="0.2000" />
            <param name="r_afe_pu" value="0.00300" />
            <param name="fbw_pll_afe" value="15" />
            <param name="zt_pll_afe" value="1" />
            <param name="fbw_c_afe" value="400" />
            <param name="zt_c_afe" value="0.707" />
            <param name="fbw_dc_afe" value="20" />
            <param name="zt_dc_afe" value="0.707" />
          </paramlist>
          <paramlist name="" link="1151450607">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1871067536">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1491110008">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="993836873">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="834491198">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1357858634">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1538298935">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="926761129">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2105987311" name="DC_EMT_lib:VSI_Avg_Model" x="2394" y="900" w="152" h="116" z="580" orient="0" defn="DC_EMT_lib:VSI_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="52496640">
            <param name="Vbase" value="0.48000" />
            <param name="Sbase" value="1.50000" />
            <param name="Fbase" value="60.00000" />
            <param name="c_vsi_pu" value="1.0" />
            <param name="l_vsi_pu" value="0.05000" />
            <param name="r_vsi_pu" value="0.00300" />
            <param name="fbw_c_vsi" value="500" />
            <param name="zt_c_vsi" value="0.707" />
            <param name="fbw_v_vsi" value="25" />
            <param name="zt_v_vsi" value="1" />
            <param name="fbw_pa_vsi" value="0.5" />
            <param name="zt_pa_vsi" value="1" />
          </paramlist>
          <paramlist name="" link="1139095383">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1969476664">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1492331089">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="726608533">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1984908209">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1872622721">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1187770252">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1257289312">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1050769286">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1003748757">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1472194655" name="DC_EMT_lib:DCDC_Avg_Model" x="2250" y="1026" w="116" h="152" z="570" orient="0" defn="DC_EMT_lib:DCDC_Avg_Model" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="621890">
            <param name="VbatKV" value="0.4" />
            <param name="Vups_dcKV" value="0.8" />
            <param name="SbaseMVA" value="1.5" />
            <param name="freqBase" value="60.00000" />
            <param name="c_bat_pu" value="0.50000" />
            <param name="l_bat_pu" value="0.20000" />
            <param name="fbw_v_ups" value="20" />
            <param name="zt_v_ups" value="1" />
            <param name="fbw_c_bat" value="500" />
            <param name="zt_c_bat" value="0.707" />
            <param name="P_ref_pu" value="0.0" />
            <param name="Kdroop" value="0.0" />
            <param name="ramp_rate_limit" value="0.5" />
          </paramlist>
          <paramlist name="" link="286648132">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1930052832">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="365876268">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="953626131">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="614327577" x="2826" y="756" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase a" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1085260719" x="2826" y="882" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase b" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1286066457" x="2826" y="1008" w="48" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase c" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1676729047" x="18" y="0" w="846" h="324" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 10pt" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF808080" />
            <param name="arrows" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[The time-domain simulation consists of two stages:

1. Initialization (t = 0–5 s): The IT load is initialized to 0.7 pu.


2. Workload-side disturbance (t = 5 s onward): A sin wave pertubation


]]></Sticky>
        <Frame classid="GraphFrame" id="1999882430" name="frame" link="-1" x="3636" y="558" w="882" h="594">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1999882430">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1573116675" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1573116675">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1030680230" name="Vrms1" link="1147849978" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="826920610" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="826920610">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="887592119" name="mP_ups_avm" link="560873516" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1562098685" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1562098685">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="931840492" name="mQ_ups_avm" link="434386978" color="67076096" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="1885916783" name="DC_EMT_lib:Sin_Resistor_Load" x="3456" y="774" w="118" h="89" z="220" orient="0" defn="DC_EMT_lib:Sin_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="56189446">
            <param name="Name" value="SIN_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="2.00000" />
            <param name="t_wave_start" value="5.00000" />
            <param name="f_data" value="6.00000" />
            <param name="ah" value="0.020000" />
            <param name="DutyRatio" value="1.00000" />
            <param name="Pload_ramp" value="0.60000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="2118791838">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="991429255">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="665896523">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1473475390">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="554861527" name="DC_EMT_lib:Sin_Resistor_Load" x="3456" y="900" w="118" h="89" z="250" orient="0" defn="DC_EMT_lib:Sin_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="56189446">
            <param name="Name" value="SIN_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="2.00000" />
            <param name="t_wave_start" value="5.00000" />
            <param name="f_data" value="6.00000" />
            <param name="ah" value="0.020000" />
            <param name="DutyRatio" value="1.00000" />
            <param name="Pload_ramp" value="0.60000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="2118791838">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="991429255">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="665896523">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1473475390">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1685120052" name="DC_EMT_lib:Sin_Resistor_Load" x="3456" y="1026" w="118" h="89" z="290" orient="0" defn="DC_EMT_lib:Sin_Resistor_Load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="56189446">
            <param name="Name" value="SIN_WAVE_GEN" />
            <param name="VbaseKV" value="0.48000" />
            <param name="SbaseMVA" value="0.05000" />
            <param name="VloadKV" value="0.04800" />
            <param name="t_base_start" value="2.00000" />
            <param name="t_wave_start" value="5.00000" />
            <param name="f_data" value="6.00000" />
            <param name="ah" value="0.020000" />
            <param name="DutyRatio" value="1.00000" />
            <param name="Pload_ramp" value="0.60000" />
            <param name="Pload_min" value="0.10000" />
          </paramlist>
          <paramlist name="" link="2118791838">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="991429255">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="665896523">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1473475390">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="437945172" x="324" y="468" w="80" h="36" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="206699109" name="" x="288" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="301365436" x="396" y="468" w="80" h="60" z="320" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1481130305" name="" x="270" y="504" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1752716989" x="450" y="468" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Zbase_g" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1012359895" x="324" y="558" w="80" h="36" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Zbase_g" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="905957161" name="" x="234" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1566333062" name="" x="360" y="558" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="512160659" name="master:datalabel" x="432" y="558" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rg_ohm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1010870844" name="master:const" x="216" y="468" w="76" h="35" z="40" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Vbase_g" />
            <param name="Value" value="0.48" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="911989644" name="master:const" x="234" y="504" w="76" h="35" z="60" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Sbase_g" />
            <param name="Value" value="45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="487517127" name="master:const" x="198" y="558" w="76" h="35" z="70" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Rg_pu" />
            <param name="Value" value="0.035" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1161976909" x="324" y="612" w="80" h="36" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Zbase_g" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="315535372" name="" x="234" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="351943499" name="" x="360" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1086438327" name="master:datalabel" x="432" y="612" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Xg_ohm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="16978995" name="master:const" x="198" y="612" w="76" h="35" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Xg_pu" />
            <param name="Value" value="0.35" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1687032913" x="576" y="648" w="76" h="21" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="797320071" name="master:const" x="144" y="846" w="76" h="22" z="170" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1129547656" name="" x="180" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="461631264" x="198" y="846" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_s" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1300075656" name="" x="198" y="846" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="925025813" x="198" y="792" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="id_ups" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2089924611" x="270" y="792" w="80" h="36" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Rg_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="232496138" name="" x="306" y="792" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1315511928" name="" x="234" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1394649748" x="270" y="900" w="80" h="36" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Xg_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1112177401" name="" x="306" y="900" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="416546754" name="" x="234" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1526205893" x="198" y="900" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iq_ups" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="134048151" x="450" y="792" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iq_ups" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1577724760" x="522" y="792" w="80" h="36" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Rg_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="915178143" name="" x="558" y="792" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="125701946" name="" x="486" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2082979617" x="522" y="900" w="80" h="36" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Xg_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1386485524" name="" x="558" y="900" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1415905507" name="" x="486" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1561314549" x="450" y="900" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="id_ups" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:integral" defn="master:integral" id="1845416290" x="756" y="648" w="80" h="61" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="10000000.0" />
            <param name="YLo" value="-10000000.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="261350986" name="" x="684" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1956311078" name="" x="792" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="250417188" x="648" y="648" w="80" h="36" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="246104974" name="" x="828" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="788884671" x="828" y="648" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta_grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1975368345" name="master:pgb" x="882" y="648" w="74" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="theta_grid" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1485416298" x="702" y="504" w="26" h="28" z="410" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="510452861" name="" x="702" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1945377643" name="" x="702" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="428797094" name="" x="702" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="511079803" x="702" y="522" w="26" h="28" z="420" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="407056567" x="702" y="540" w="26" h="28" z="430" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="623717428" name="" x="684" y="522" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" defn="master:abcdq0" id="2014234005" x="792" y="522" w="80" h="60" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="theta_grid" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2078904780" x="846" y="522" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iq_ups" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1300471201" x="846" y="504" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="id_ups" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="901378703" name="" x="738" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="195608489" name="" x="738" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="703489240" name="" x="738" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="775452745" name="" x="828" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="387117097" name="" x="828" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="633904147" name="master:datalabel" x="522" y="468" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mi_ups_abc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1962393019" x="360" y="846" w="80" h="83" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2051202345" name="" x="396" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2132659393" x="432" y="846" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="478917294" x="612" y="846" w="61" h="83" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600102416" name="" x="648" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="837746136" x="684" y="846" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="186995782" x="198" y="720" w="80" h="56" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="322809629" x="162" y="756" w="76" h="21" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1991661442" name="" x="162" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1677903983" name="" x="144" y="684" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1697976367" x="252" y="684" w="80" h="60" z="380" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="6655495" name="" x="252" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1439623115" name="" x="288" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="174275127" x="306" y="684" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibase_g" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="449657663" name="" x="432" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1701068022" x="432" y="684" w="68" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibase_g_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1475747250" x="342" y="684" w="80" h="56" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="473291275" x="306" y="720" w="76" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="584266150" name="master:const" x="108" y="684" w="76" h="35" z="90" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Sbase_g" />
            <param name="Value" value="45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="61701735" name="master:const" x="108" y="720" w="76" h="35" z="130" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="Vbase_g" />
            <param name="Value" value="0.48" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1300127364" x="594" y="468" w="80" h="60" z="400" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1710423273" x="594" y="504" w="68" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibase_g_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1860041640" name="" x="522" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1862811535" name="" x="630" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1090950153" name="master:datalabel" x="270" y="558" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="154873377" name="master:datalabel" x="270" y="612" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Xg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="651199888" name="" x="846" y="414" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1548697076" name="" x="846" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1824522659" name="" x="846" y="378" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2031711020" x="666" y="414" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1093526242" name="" x="684" y="378" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="2074232092" x="792" y="396" w="80" h="60" z="510" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="theta_grid" />
            <param name="dqorder" value="-1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="409817546" name="" x="702" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1487183617" name="" x="684" y="396" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1890389596" name="" x="882" y="378" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="357921561" name="" x="882" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1761108043" name="" x="882" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="435981197" x="900" y="450" w="27" h="80" z="520" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598568055" name="" x="936" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2109071246" x="972" y="450" w="86" h="36" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Vbase_g_LNpk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="124439478" x="684" y="378" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="317349864" x="684" y="396" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="2097929129" x="306" y="414" w="76" h="21" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1523915599" x="342" y="378" w="80" h="56" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1907393946" x="414" y="378" w="80" h="56" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1344007955" x="378" y="414" w="76" h="21" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="315648824" x="504" y="378" w="86" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase_g_LNpk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1892303409" name="" x="504" y="378" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1658849308" name="" x="270" y="468" w="46" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="36" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="1441821104" x="1062" y="900" w="34" h="26" z="-1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="900" w="28" h="10" orient="0" id="404654167" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="828" w="28" h="154" orient="0" id="1953922699" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="144" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="936" w="46" h="46" orient="0" id="1498166665" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="190824752" x="1116" y="972" w="80" h="56" z="590" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="179.63" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="900" w="46" h="10" orient="0" id="1952050125" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="908176086" x="1116" y="900" w="80" h="56" z="620" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="179.63" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="828" w="64" h="46" orient="0" id="1381227228" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" defn="master:source_1" id="830138802" x="1116" y="828" w="80" h="56" z="640" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="179.63" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1037104837" x="1278" y="900" w="44" h="80" z="-1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1893879547" name="" x="1296" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="549283280" x="1152" y="792" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985158854" name="" x="1152" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="237325516" name="" x="1152" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="207074460" name="" x="1152" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="361364020" name="" x="1152" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1049843272" name="" x="1152" y="900" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="627327844" name="" x="1152" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1207480400" x="1062" y="486" w="26" h="28" z="560" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="483184037" x="1062" y="504" w="26" h="28" z="550" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1875101509" x="1062" y="522" w="26" h="28" z="540" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="78219768" name="" x="1044" y="504" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="669027662" name="" x="1008" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1965323214" x="1152" y="864" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1500847414" x="1152" y="936" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="52853016" x="1080" y="486" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1075243099" x="1080" y="504" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1757302309" x="1080" y="522" w="34" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1452563227" name="" x="1062" y="486" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="983712931" name="" x="1062" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="615705653" name="" x="1062" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1872084071" name="" x="432" y="468" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="219300150" name="DC_EMT_normal_oscillation:DS" z="-1" view="false" instance="0">
      <call link="489880049" name="DC_EMT_normal_oscillation:Main" z="-1" view="true" instance="0">
        <call link="650660346" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="190" view="false" instance="0">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="0" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="1" />
        </call>
        <call link="1782413739" name="DC_EMT_lib:Buck_Avg_Model" z="210" view="false" instance="0">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="2" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="3" />
        </call>
        <call link="1885916783" name="DC_EMT_lib:Sin_Resistor_Load" z="220" view="false" instance="0" />
        <call link="1232688840" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="230" view="false" instance="1">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="4" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="5" />
        </call>
        <call link="651108672" name="DC_EMT_lib:Buck_Avg_Model" z="240" view="false" instance="1">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="6" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="7" />
        </call>
        <call link="554861527" name="DC_EMT_lib:Sin_Resistor_Load" z="250" view="false" instance="1" />
        <call link="4339755" name="DC_EMT_lib:PFC_PSU_Avg_Model" z="260" view="false" instance="2">
          <call link="1672973809" name="DC_EMT_lib:Reset_PI" z="590" view="false" instance="8" />
          <call link="1550816995" name="DC_EMT_lib:Reset_PI" z="660" view="false" instance="9" />
        </call>
        <call link="1404979368" name="DC_EMT_lib:Buck_Avg_Model" z="280" view="false" instance="2">
          <call link="786714616" name="DC_EMT_lib:Reset_PI" z="510" view="false" instance="10" />
          <call link="1613207833" name="DC_EMT_lib:Reset_PI" z="550" view="false" instance="11" />
        </call>
        <call link="1685120052" name="DC_EMT_lib:Sin_Resistor_Load" z="290" view="false" instance="2" />
        <call link="1265809185" name="DC_EMT_lib:VRT_Curve" z="350" view="false" instance="0" />
        <call link="1642042901" name="DC_EMT_lib:Mode_Control" z="360" view="false" instance="0" />
        <call link="1044242246" name="DC_EMT_lib:AFE_Avg_Model" z="370" view="false" instance="0">
          <call link="1244716185" name="DC_EMT_lib:Reset_PI" z="810" view="false" instance="12" />
          <call link="2059362471" name="DC_EMT_lib:Reset_PI" z="1020" view="false" instance="13" />
          <call link="2074855453" name="DC_EMT_lib:Reset_PI" z="1130" view="false" instance="14" />
          <call link="916271181" name="DC_EMT_lib:Reset_PI" z="1140" view="false" instance="15" />
        </call>
        <call link="1472194655" name="DC_EMT_lib:DCDC_Avg_Model" z="570" view="false" instance="0">
          <call link="897940304" name="DC_EMT_lib:Reset_PI" z="760" view="false" instance="16" />
          <call link="1738134636" name="DC_EMT_lib:Reset_PI" z="810" view="false" instance="17" />
        </call>
        <call link="2105987311" name="DC_EMT_lib:VSI_Avg_Model" z="580" view="false" instance="0">
          <call link="54626200" name="DC_EMT_lib:Reset_PI" z="850" view="false" instance="18" />
          <call link="853371496" name="DC_EMT_lib:Reset_PI" z="960" view="false" instance="19" />
          <call link="762853395" name="DC_EMT_lib:Reset_PI" z="970" view="false" instance="20" />
          <call link="1915185249" name="DC_EMT_lib:Reset_PI" z="1070" view="false" instance="21" />
          <call link="703814987" name="DC_EMT_lib:Reset_PI" z="1080" view="false" instance="22" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>